within OpenIPSL.Electrical.Controls.PSSE.PSS;
model PSS2A "PSS2A - IEEE Dual-Input Stabilizer Model"
  extends BaseClasses.BasePSS;
  parameter Real T_w1=10 "Washout 1 time constant";
  parameter Real T_w2=10 "Washout 2 time constant";
  parameter Real T_6=1e-9 "Lag 1 time constant";
  parameter Real T_w3=10 "Washout 3 time constant";
  parameter Real T_w4=1e-9 "Washout 4 time constant";
  parameter Real T_7=10 "Lag 2 time constant";
  parameter Real K_S2=0.99 "Lag 2 gain";
  parameter Real K_S3=1 "gain";
  parameter Real T_8=0.5 "Ramp-tracking filter time constant";
  parameter Real T_9=0.1 "Ramp-tracking filter time constant";
  parameter Real K_S1=20 "PSS gain";
  parameter Real T_1=0.15 "Leadlag1 time constant (data from IEEE std, not representive, need to be tuned following system parameters)";
  parameter Real T_2=0.025 "Leadlag1 time constant";
  parameter Real T_3=0.15 "Leadlag2 time constant";
  parameter Real T_4=0.025 "Leadlag2 time constant";
  parameter Real V_STMAX=0.1 "PSS output limiation";
  parameter Real V_STMIN=-0.1 "PSS output limiation";
  parameter Real M "Ramp tracking filter coefficient";
  parameter Real N "Ramp tracking filter coefficient";
  OpenIPSL.NonElectrical.Continuous.LeadLag Leadlag1(
    K=1,
    T1=T_1,
    T2=T_2,
    y_start=0,
    x_start=0) annotation (Placement(transformation(extent={{120,-10},{140,10}})));
  OpenIPSL.NonElectrical.Continuous.LeadLag Leadlag2(
    K=1,
    T1=T_3,
    T2=T_4,
    y_start=0,
    x_start=0) annotation (Placement(transformation(extent={{150,-10},{170,10}})));
  OpenIPSL.NonElectrical.Continuous.SimpleLag SimpleLag1(
    K=1,
    T=T_6,
    y_start=0) annotation (Placement(transformation(extent={{-60,30},{-40,50}})));
  OpenIPSL.NonElectrical.Continuous.SimpleLag SimpleLag2(
    K=K_S2,
    T=T_7,
    y_start=0) annotation (Placement(transformation(extent={{-60,-50},{-40,-30}})));
  Modelica.Blocks.Math.Add add(k2=+K_S3) annotation (Placement(transformation(extent={{-20,24},
            {0,44}})));
  Modelica.Blocks.Math.Add add1(k2=-1) annotation (Placement(transformation(extent={{60,-10},
            {80,10}})));
  Modelica.Blocks.Math.Gain gain(k=K_S1) annotation (Placement(transformation(extent={{90,-10},
            {110,10}})));
  Modelica.Blocks.Nonlinear.Limiter limiter(uMax=V_STMAX, uMin=V_STMIN) annotation (Placement(transformation(extent={{180,-10},
            {200,10}})));
  NonElectrical.Continuous.RampTrackingFilter rampTrackingFilter(
    M=M,
    N=N,
    startValue=0,
    T_1=T_8,
    T_2=T_9) annotation (Placement(transformation(extent={{20,20},{40,40}})));
  NonElectrical.Continuous.DerivativeLag derivativeLag(
    K=T_w1,
    T=T_w1,
    y_start=0) annotation (Placement(transformation(extent={{-140,30},{-120,50}})));
  NonElectrical.Continuous.DerivativeLag derivativeLag1(
    y_start=0,
    K=T_w2,
    T=T_w2) annotation (Placement(transformation(extent={{-100,30},{-80,50}})));
  NonElectrical.Continuous.DerivativeLag derivativeLag2(
    y_start=0,
    K=T_w3,
    T=T_w3) annotation (Placement(transformation(extent={{-140,-50},{-120,-30}})));
  NonElectrical.Continuous.DerivativeLag derivativeLag3(
    y_start=0,
    K=T_w4,
    T=T_w4) annotation (Placement(transformation(extent={{-100,-50},{-80,-30}})));
equation
  connect(SimpleLag1.y, add.u1) annotation (Line(points={{-39,40},{-30,40},{-22,
          40}},                                                                       color={0,0,127}));
  connect(SimpleLag2.y, add.u2) annotation (Line(points={{-39,-40},{-30,-40},{-30,
          28},{-22,28}},                                                                       color={0,0,127}));
  connect(add1.u2, add.u2) annotation (Line(points={{58,-6},{14,-6},{14,-20},{-30,
          -20},{-30,28},{-22,28}},                                                                       color={0,0,127}));
  connect(add1.y, gain.u) annotation (Line(points={{81,0},{81,0},{88,0}},
                                                                   color={0,0,127}));
  connect(gain.y, Leadlag1.u) annotation (Line(points={{111,0},{110,0},{118,0}},
                                                                       color={0,0,127}));
  connect(Leadlag1.y, Leadlag2.u) annotation (Line(points={{141,0},{148,0}}, color={0,0,127}));
  connect(Leadlag2.y, limiter.u) annotation (Line(points={{171,0},{178,0}}, color={0,0,127}));
  connect(rampTrackingFilter.y, add1.u1) annotation (Line(points={{41,30},{50,30},
          {50,6},{58,6}},                                                                         color={0,0,127}));
  connect(derivativeLag.y, derivativeLag1.u) annotation (Line(points={{-119,40},
          {-110.5,40},{-102,40}},                                                                       color={0,0,127}));
  connect(derivativeLag1.y, SimpleLag1.u) annotation (Line(points={{-79,40},{-62,
          40}},                                                                                 color={0,0,127}));
  connect(derivativeLag3.u, derivativeLag2.y) annotation (Line(points={{-102,-40},
          {-119,-40}},                                                                         color={0,0,127}));
  connect(derivativeLag3.y, SimpleLag2.u) annotation (Line(points={{-79,-40},{-62,
          -40}},                                                                         color={0,0,127}));
  connect(V_S1, derivativeLag.u)
    annotation (Line(points={{-160,40},{-160,40},{-142,40}}, color={0,0,127}));
  connect(V_S2, derivativeLag2.u) annotation (Line(points={{-160,-40},{-160,-30},
          {-160,-40},{-142,-40}}, color={0,0,127}));
  connect(limiter.y, VOTHSG)
    annotation (Line(points={{201,0},{226,0}},         color={0,0,127}));
  connect(add.y, rampTrackingFilter.u)
    annotation (Line(points={{1,34},{6,34},{6,30},{18,30}}, color={0,0,127}));
  annotation (
    Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-160,-80},{220,
            80}})),
    Icon(coordinateSystem(preserveAspectRatio=false, extent={{-160,-80},{220,80}}), graphics={                                                             Text(
          extent={{-34,16},{32,-14}},
          lineColor={28,108,200},
          textString="PSS2A"),Text(
          extent={{-140,50},{-112,30}},
          lineColor={28,108,200},
          textString="V_S1"),Text(
          extent={{-140,-30},{-112,-50}},
          lineColor={28,108,200},
          textString="V_S2"),Text(
          extent={{158,10},{214,-10}},
          lineColor={28,108,200},
          textString="VOTHSG")}),
    Documentation(info="<html>
<table cellspacing=\"1\" cellpadding=\"1\" border=\"1\"><tr>
<td><p>Reference</p></td>
<td><p>PSS2A, PSS/E Manual </p></td>
</tr>
<tr>
<td><p>Last update</p></td>
<td><p>2015-08-03</p></td>
</tr>
<tr>
<td><p>Author</p></td>
<td><p>Tin Rabuzin, SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>", revisions="<html>
<!--DISCLAIMER-->
<p>OpenIPSL:</p>
<p>Copyright 2016 SmarTS Lab (Sweden)</p>
<ul>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>

<p></p>
<p>iPSL:</p>
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>
"));
end PSS2A;
